FEEDER
START
## CODE,  VRMS
IEEE34B, 24900
END

BUS
START
##CODE,       X,       Y
   800,  0.0000,  0.0000
   802,  0.7864,  0.0000
   806,  1.3137,  0.0000
   808, 11.1374,  0.0000
   810, 11.1374, -1.7691
   812, 22.5674,  0.0000
   814, 31.6291,  0.0000
   816, 31.7236,  0.0000
   818, 31.7236,  0.5212
   820, 31.7236, 15.1973
   822, 31.7236, 19.3853
   824, 34.8356,  0.0000
   826, 35.7591,  0.0000
   828, 34.8356,  -0.256
   830, 41.0657,  -0.256
   834, 43.0012, 12.4633
   836, 44.4337, 12.4633
   838, 44.4337, 10.8966
   840, 44.6959, 12.4633
   842, 43.0012, 12.5486
   844, 43.0012, 12.9601
   846, 43.0012, 14.0696
   848, 43.0012, 14.2311
   852, 41.2242, 10.9698
   854, 41.2242,  -0.256
   856, 48.3352,  -0.256
   858, 41.2242, 12.4633
   860, 43.6169, 12.4633
   862, 44.4337, 12.3779
   864, 41.2242,  12.957
END

BRANCH
START
##CODE, FROM,  TO,    LENGTH, PHASE,  CABLE,     POLE,   RHO
    L1,  800, 802,   786.384,  ABCN,    1/0, IEEE_500, 120.0
    L2,  802, 806,   527.304,  ABCN,    1/0, IEEE_500, 120.0
    L3,  806, 808,  9823.704,  ABCN,    1/0, IEEE_500, 120.0
    L4,  808, 810, 1769.0592,    BN, #4 6/1, IEEE_510, 120.0
    L5,  808, 812,     11430,  ABCN,    1/0, IEEE_500, 120.0
    L6,  812, 814,  9061.704,  ABCN,    1/0, IEEE_500, 120.0
    L7,  816, 818,   521.208,    AN, #4 6/1, IEEE_510, 120.0
    L8,  816, 824,  3112.008,  ABCN, #2 6/1, IEEE_500, 120.0
    L9,  818, 820,  14676.12,    AN, #4 6/1, IEEE_510, 120.0
   L10,  820, 822,  4187.952,    AN, #4 6/1, IEEE_510, 120.0
   L11,  824, 826,   923.544,    BN, #4 6/1, IEEE_510, 120.0
   L12,  824, 828,   256.032,  ABCN, #2 6/1, IEEE_500, 120.0
   L13,  828, 830,  6230.112,  ABCN, #2 6/1, IEEE_500, 120.0
   L14,  830, 854,   158.496,  ABCN, #2 6/1, IEEE_500, 120.0
   L15,  852, 858,   1493.52,  ABCN, #2 6/1, IEEE_500, 120.0
   L16,  834, 860,   615.696,  ABCN, #2 6/1, IEEE_500, 120.0
   L17,  834, 842,    85.344,  ABCN, #2 6/1, IEEE_500, 120.0
   L18,  836, 840,   262.128,  ABCN, #2 6/1, IEEE_500, 120.0
   L19,  836, 862,    85.344,  ABCN, #2 6/1, IEEE_500, 120.0
   L20,  842, 844,    411.48,  ABCN, #2 6/1, IEEE_500, 120.0
   L21,  844, 846,  1109.472,  ABCN, #2 6/1, IEEE_500, 120.0
   L22,  846, 848,   161.544,  ABCN, #2 6/1, IEEE_500, 120.0
   L23,  814, 816,    94.488,  ABCN, #2 6/1, IEEE_500, 120.0
   L24,  854, 856,  7110.984,    BN, #4 6/1, IEEE_510, 120.0
   L25,  852, 854, 11225.784,  ABCN, #2 6/1, IEEE_500, 120.0
   L26,  858, 864,   493.776,    AN, #4 6/1, IEEE_510, 120.0
   L27,  834, 858,  1776.984,  ABCN, #2 6/1, IEEE_500, 120.0
   L28,  836, 860,   816.864,  ABCN, #2 6/1, IEEE_500, 120.0
   L29,  838, 862,  1481.328,    BN, #2 6/1, IEEE_510, 120.0
END

SOURCE
START
##CODE, BUS,  VRMS, FREQUENCY, PHASE
    S1, 800, 24900,	       60,	 ABC
END

LOAD
START
##CODE, BUS, PHASE,           S,   FP
   LD1, 802,    BC, 49244.28901, 0.92
   LD2, 810,     B, 17888.54382, 0.92
   LD3, 820,     A, 38013.15562, 0.92
   LD4, 822,     A, 152069.0633, 0.92
   LD5, 824,     B, 5385.164807, 0.92
   LD6, 826,     B, 44721.35955, 0.92
   LD7, 828,     C, 4472.135955, 0.92
   LD8, 830,   ABC, 503115.2949, 0.92
   LD9, 830,     A, 7615.773106, 0.92
  LD10, 834,   ABC, 36235.34186, 0.92
  LD11, 836,   ABC, 92590.49627, 0.92
  LD12, 838,     B, 31304.95168, 0.92
  LD13, 840,   ABC, 34205.26275, 0.92
  LD14, 840,    AB, 44721.35955, 0.92
  LD15, 844,   ABC, 513078.9413, 0.92
  LD16, 844,     A, 10295.63014, 0.92
  LD17, 846,    BC, 50537.11507, 0.92
  LD18, 848,   ABC, 76837.49085, 0.92
  LD19, 848,     B, 25495.09757, 0.92
  LD20, 856,     B, 4472.135955, 0.92
  LD21, 858,   ABC, 15524.94795, 0.92
  LD22, 860,   ABC, 76837.49085, 0.92
  LD23, 860,   ABC, 163232.9624, 0.92
  LD24, 864,     A, 2236.067977, 0.92
END

CAPACITOR
START
##CODE, BUS, PHASE,         Q,          CA,          CB,          CC
    C1, 844,   ABC, 300000.00, 1.28349E-09, 1.28349E-09, 1.28349E-09
    C2, 848,   ABC, 450000.00, 1.92523E-09, 1.92523E-09, 1.92523E-09
END

SWITCH
START
##CODE, FROM,  TO, TCLOSE,  TOPEN
END

POLE
START
##    CODE, PHASE, DISTANCE, HEIGHT,    SAG
  IEEE_500,     1,     -2.5, 8.5344, 8.5344
  IEEE_500,     2,      0.0, 8.5344, 8.5344
  IEEE_500,     3,      4.5, 8.5344, 8.5344
  IEEE_500,     4,      1.0, 7.3152, 7.3152
  IEEE_510,     1,      0.0, 8.8392, 8.8392
  IEEE_510,     2,      0.5, 7.3152, 7.3152
END

CABLE
START
##CODE,  RI,        RO,  RESISTIVITY
#2 6/1, 0.0, 0.1274064, 0.0010501200
#4 6/1, 0.0, 0.1377696, 0.0015845000
   1/0, 0.0, 0.1359408, 0.0006959370
END

SURGE ARRESTER
START
##CODE, BUS
END

SURGE
START
##CODE, BUS,   AMP, TFRONT,  TAU
   SU1, 800, 10000, 1.2E-6, 5E-5
END